{
  "source_file": "165_EthernetIP_Communication_through_CODESYS.pdf",
  "total_pages": 12,
  "chunks": [
    {
      "page_summary": "This page provides a technical guide on integrating Rheonics' Smart Module Electronics (SME) with CODESYS controllers using the Ethernet/IP communication protocol, outlining general concepts, prerequisites, and configuration steps.",
      "document_type": "manual",
      "product_names": [
        "SME (Smart Module Electronics)",
        "SRV",
        "SRD",
        "DVP",
        "DVM"
      ],
      "extracted_text": "Phone: +1 713 234 0863\n\nEthernet/IP Communication through CODESYS\n\nModified on: Thu, 17 Aug, 2023 at 3:31 PM\n\n*   Which Rheonics products are related to this article?\n    This article is based on the use of the SME (Smart Module Electronics) from SRV (https://rheonics.com/products/inline-viscometer-srv/), SRD (https://rheonics.com/products/inline-density-meter-srd/), DVP (https://rheonics.com/products/inline-gas-lng-density-meter-dvp/ and DVM (https://rheonics.com/products/hpht-pvt-density-meter-viscometer-dvm/). Hence it can be used for any of these Rheonics sensors.\n*   What is the purpose of this article?\n    To give guidance on the integration of SME with a controller based on Codesys using an Ethernet/IP communication protocol.\n\nTABLE OF CONTENTS\n\n*   1. General Concepts\n    *   1.1 Ethernet/IP Overview\n    *   1.2. CODESYS Overview\n    *   1.3. Prerequisite:\n    *   1.4. SME Ethernet/IP connection\n*   2. Configuration steps for Ethernet/IP on CODESYS\n    *   2.1. Creating the project\n    *   2.2. Installing the EDS file in Codesys.\n    *   2.3. Select the controller device\n    *   2.4. Configure Ethernet Interface and Ethernet/IP Controller on CODESYS\n*   Troubleshooting\n*   Related Articles\n*   References\n\n1. General Concepts\n\n1.1 Ethernet/IP Overview\n\nEthernet/IP is one of the most commonly used industrial communication protocols, it enables data exchange between controllers and devices based on international standards. To link all the components in its network, Ethernet/IP requires standard Ethernet as the communication medium. It can operate on higher transmission speeds than other protocols and requires names and IP addresses for all devices.\n\n1.2. CODESYS Overview\n\nCODESYS (Controller Development System) is a manufacturer-independent software for industrial automation technology. It follows the IEC-61131-3 standard to program intelligent devices and controllers. It is compatible with multiple device types and controllers. You can see which companies offer CODESYS-compatible devices here (https://www.codesys.com/the-system/codesys-inside.html).\n\n1.3. Prerequisite:\n\nCODESYS software installed",
      "specifications": {},
      "key_facts": [
        "The article relates to Rheonics' Smart Module Electronics (SME) and sensors including SRV, SRD, DVP, and DVM.",
        "The purpose of this article is to guide the integration of SME with CODESYS controllers using the Ethernet/IP communication protocol.",
        "Ethernet/IP is a widely used industrial communication protocol that facilitates data exchange between controllers and devices.",
        "Ethernet/IP utilizes standard Ethernet as its communication medium and requires IP addresses and names for all connected devices.",
        "CODESYS (Controller Development System) is manufacturer-independent software for industrial automation, compliant with the IEC-61131-3 standard.",
        "CODESYS is compatible with various device types and controllers for programming intelligent devices.",
        "A prerequisite for this guide is that CODESYS software must be installed."
      ],
      "diagram_labels": [],
      "warnings_notes": [],
      "page_num": 1,
      "_usage": {
        "input_tokens": 466,
        "output_tokens": 934,
        "cost_usd": 0.0024748
      },
      "source_file": "165_EthernetIP_Communication_through_CODESYS.pdf"
    },
    {
      "page_summary": "This page outlines the requirements and initial configuration steps for setting up a Rheonics sensor with Ethernet/IP communication using CODESYS, including a communication diagram.",
      "document_type": "manual",
      "product_names": [
        "Rheonics Sensor Electronics (SME)",
        "Rheonics sensor",
        "RCP software",
        "CODESYS",
        "Raspberry Pi"
      ],
      "extracted_text": "- Rheonics Sensor Electronics (SME) with Ethernet and Ethernet/IP enabled\n- Rheonics EDS files. (https://support.rheonics.com/en/support/solutions/articles/81000393236-ethernetip-eds-file-for-rheonics-inline-viscometer-and-density-meter)\n- The IP address from the Rheonics SME - this can be read out from the SME using RCP software (https://support.rheonics.com/en/support/solutions/articles/81000397449-verifying-the-network-setup-on-the-pc-where-the-rcp-software-is-installed)\n- CODESYS-compatible controller.\n\n1.4. SME Ethernet/IP connection\nThe Rheonics sensor is compatible with Ethernet/IP networks. For that, the Ethernet RJ45 port is used and it can be connected directly to the client's PC or through a router, switch, or hub.\n\nFigure 1: Ethernet/IP Communication Diagram.\n\n2. Configuration steps for Ethernet/IP on CODESYS\n\n2.1. Creating the project\n\n1. Click on the create project button",
      "specifications": {},
      "key_facts": [
        "Rheonics Sensor Electronics (SME) must have Ethernet and Ethernet/IP enabled.",
        "Rheonics EDS files are available for Rheonics inline viscometer and density meter.",
        "The IP address of the Rheonics SME can be read using RCP software.",
        "A CODESYS-compatible controller is required for the setup.",
        "The Rheonics sensor connects to Ethernet/IP networks via an Ethernet RJ45 port.",
        "The sensor can be connected directly to a client's PC or through a router, switch, or hub.",
        "The first step in configuring Ethernet/IP on CODESYS is to create a new project."
      ],
      "diagram_labels": [
        "PC with RCP and CODESYS",
        "Ethernet Switch",
        "PLC or equivalent (e.g. Raspberry Pi)",
        "Rheonics sensor",
        "4-20 mA output",
        "display",
        "usb",
        "SD-card",
        "sensor connection",
        "wire leads",
        "power",
        "RJ45",
        "ethernet"
      ],
      "warnings_notes": [],
      "page_num": 2,
      "_usage": {
        "input_tokens": 466,
        "output_tokens": 665,
        "cost_usd": 0.0018023
      },
      "source_file": "165_EthernetIP_Communication_through_CODESYS.pdf"
    },
    {
      "page_summary": "This page provides step-by-step instructions on creating a new project in CODESYS, including selecting the project type, naming it, setting its location, and choosing a specific device.",
      "document_type": "manual",
      "product_names": [
        "Rheonics Ethernet/IP",
        "Raspberry Pi SL device"
      ],
      "extracted_text": "CODESYS\nFile Edit View Project Build Online Debug Tools Window Help\nDevices\nStart Page x\nCODESYS V3.5 SP18\nBasic operations\nNew Project...\nOpen Project...\nOpen Project from PLC...\nLatest news\nClick-on New project button\nFigure 2. Creating a new project in Codesys.\n2. Add the name and location where the project will be saved, and select the “Standard Project” option.\nNew Project\nCategories\nLibraries\nProjects\nTemplates\nEmpty project\nHMI project\nStandard project\nStandard project w...\nAn empty project\nName Rheonics Ethernetip\nLocation D:\\Users\\Administrator\\Documents\\ethernetio\nOK Cancel\nFigure 3. Project naming\n3. On the new screen, we select the Control for Raspberry Pi SL device and the device will appear on the device tree.",
      "specifications": {},
      "key_facts": [
        "To create a new project in CODESYS, click the 'New Project...' button under 'Basic operations'.",
        "The project should be named, and its save location specified.",
        "The 'Standard Project' option must be selected from the templates.",
        "An example project name is 'Rheonics Ethernet/IP' saved at 'D:\\Users\\Administrator\\Documents\\ethernetio'.",
        "The 'Control for Raspberry Pi SL device' needs to be selected in a subsequent step, which will then appear in the device tree."
      ],
      "diagram_labels": [
        "CODESYS",
        "File",
        "Edit",
        "View",
        "Project",
        "Build",
        "Online",
        "Debug",
        "Tools",
        "Window",
        "Help",
        "Devices",
        "Start Page",
        "CODESYS V3.5 SP18",
        "Basic operations",
        "New Project...",
        "Open Project...",
        "Open Project from PLC...",
        "Latest news",
        "Click-on New project button",
        "New Project",
        "Categories",
        "Libraries",
        "Projects",
        "Templates",
        "Empty project",
        "HMI project",
        "Standard project",
        "Standard project w...",
        "An empty project",
        "Name",
        "Rheonics Ethernetip",
        "Location",
        "D:\\Users\\Administrator\\Documents\\ethernetio",
        "OK",
        "Cancel",
        "Figure 2. Creating a new project in Codesys.",
        "Figure 3. Project naming"
      ],
      "warnings_notes": [],
      "page_num": 3,
      "_usage": {
        "input_tokens": 466,
        "output_tokens": 704,
        "cost_usd": 0.0018997999999999999
      },
      "source_file": "165_EthernetIP_Communication_through_CODESYS.pdf"
    },
    {
      "page_summary": "This page provides step-by-step instructions for installing EDS files in CODESYS and configuring a device controller for a standard project involving Rheonics' viscometers and density sensors.",
      "document_type": "manual",
      "product_names": [
        "Rheonics inline viscometers",
        "Rheonics density sensors",
        "CODESYS Control for Raspberry Pi SL",
        "Raspberry Pi",
        "PROFINET"
      ],
      "extracted_text": "Standard Project\nYou are about to create a new standard project. This wizard will create the following objects within this project:\n- One programmable device as specified below\n- A program PLC_PRG in the language specified below\n- A cyclic task which calls PLC_PRG\n- A reference to the newest version of the Standard library currently installed.\nDevice CODESYS Control for Raspberry Pi SL (CODESYS GmbH)\nPLC_PRG in Ladder Logic Diagram (LD)\nOK Cancel\n\nFigure 4. Selecting the device controller\n\n2.2. Installing the EDS file in Codesys.\n\nThe eds file will allow the controller to understand the way in which the data coming from the SME is structured (Figure 14) and define each parameter from the SME. Not doing this step will require the programmer to manually set the configuration from the sensor.\n\nDownload the EDS files from Rheonics Support Page (https://support.rheonics.com/support/solutions/articles/81000401423-profinet-gsd-file-for-rheonics-inline-viscometer-and-density-meter) and install them in the CODESYS Device Repository with the next steps:\n\n1. Go to \"Device Repository\" in the Tools Menu.\n2. Select the \"Edit Locations\" option.\n3, 4. Click on \"Add\" and indicate the path to the EDS files on the PC, write a name for the file, and click OK.\n\nRheonics Profinet.project* - CODESYS\nFile Edit View Project Build Online Debug Tools Window Help\nCODESYS Installer...\nLibrary Repository...\nDevice Repository... (1)\nVisualization Style Repository...\nLicense Repository...\nOPC UA Information Model Repository...\nLicense Manager...\nDevice License Reader...\nCustomize...\nOptions...\nImport and Export Options...\nScripting\nEdge Gateway\nMiscellaneous\nUpdate Edge Gateway\nUpdate Raspberry Pi\n\nDevices\nDevice (CODESYS Control for Raspberry Pi SL)\nPN Logic\nApplication\nLibrary Manager\nGPL_PRG (PRG)\nTask Configuration\nMainTask\nPLC_PRG\nProfinet_CommunicationTask\nPN_Controller.CommCycle\nProfinet_IOTask\nEthernet (Ethernet)\nPN_Controller (PN-Controller)\nSoftMotion General Axis Pool\nI2C\nGPIOs_A_B (GPIOs A/B)\nOnewire\nCamera device\n<Empty>\nSPI\n\nDevice Repository (Dialog)\nSystem Repository (C:\\ProgramData\\CODESYS\\Devices)\nEdit Locations... (2)\nRepositories (Devices are Searched in this Order)\nLocation Name\n\nEdit Repository Locations (Dialog)\nLocation Name\nAdd... (3)\nEdit...\nRemove\nMove Up\nMove Down\nLocation (input field)\nName (input field)\n... (button) (4)\nOK Cancel\n\nIP Parameter\nConsumer State\nOutput-Data\nPort Data\nPort-001\nPeer stat\nCheck Ca\nLast valid value\n\nMessages - Total 0 error(s), 1 warning(s), 2 message(s)\nDevices\nDescription\nCreated task 'Profinet_IOTask'.\nCreated task 'Profinet_CommunicationTask'.\nLast build: (error icon) (warning icon) (message icon) Precompile (checkmark)\n\nDevices POUs Raspberry Pi (Tabs)\n\nFigure 5: Adding EDS files.",
      "specifications": {},
      "key_facts": [
        "EDS files enable the controller to understand the data structure and parameters from the SME (Sensor/Meter Equipment).",
        "Without EDS files, manual configuration of the sensor by the programmer is required.",
        "EDS files for Rheonics inline viscometers and density meters can be downloaded from the Rheonics Support Page.",
        "The installation process involves adding EDS files to the CODESYS Device Repository.",
        "A standard project in CODESYS includes a programmable device, a PLC_PRG program (in Ladder Logic Diagram), a cyclic task, and a reference to the standard library.",
        "The default device controller for the standard project is \"CODESYS Control for Raspberry Pi SL (CODESYS GmbH)\"."
      ],
      "diagram_labels": [
        "Standard Project",
        "Device",
        "CODESYS Control for Raspberry Pi SL (CODESYS GmbH)",
        "PLC_PRG in",
        "Ladder Logic Diagram (LD)",
        "OK",
        "Cancel",
        "Tools",
        "Device Repository...",
        "Edit Locations...",
        "Add...",
        "..."
      ],
      "warnings_notes": [
        "Not doing this step will require the programmer to manually set the configuration from the sensor."
      ],
      "page_num": 4,
      "_usage": {
        "input_tokens": 466,
        "output_tokens": 1213,
        "cost_usd": 0.0031723000000000003
      },
      "source_file": "165_EthernetIP_Communication_through_CODESYS.pdf"
    },
    {
      "page_summary": "This page provides step-by-step instructions on how to add Rheonics EDS files to the Codesys Device Repository and then configure a controller device for an Ethernet/IP network.",
      "document_type": "manual",
      "product_names": [
        "Rheonics_DVP (Rheonics_DVP)",
        "RheonicsDVM.eds",
        "RheonicsRD.eds",
        "RheonicsSRV.eds",
        "SRV_Viscosity_Meter_1",
        "SRV_Viscosity_Meter_1_1",
        "SRV_Viscosity_Meter_2",
        "SRV_Viscosity_Meter_2_1",
        "SRV_Viscosity_Meter_3",
        "SRV_Viscosity_Meter_3_1",
        "SRV_Viscosity_Meter_4",
        "SRV_Viscosity_Meter_5",
        "SRV_Viscosity_Meter_6",
        "GSDML-V2.4-Rheonics-SMET-20220321",
        "GSDML-V2.4-Rheonics-SMET-20221205"
      ],
      "extracted_text": "5. Select the EDS file, that matches the sensor that is being used for your application.\n\n[CODESYS Software Interface]\nRheonics sensors\n\nFigure 6. Adding Rheonics eds files to the Codesys \"Device Repository\"\n\n2.3. Select the controller device\nWith a Project created on Codesys, follow the next steps to set up the controller and establish an Ethernet/IP Network.\n1. Double-click on the Device (previously selected when creating the Project).\n2. Click on \"Communication Settings\".\n3. Select the Gateway by default.\n4. Click on \"Scan Network\" after selecting the gateway, this will open a pop-out window.\n5, 6. With the scan process, the controller connected to the network should be shown. Select it and click OK.",
      "specifications": {
        "RheonicsDVM.eds_size": "129 KB",
        "RheonicsRD.eds_size": "129 KB",
        "RheonicsSRV.eds_size": "129 KB",
        "devicecache_size": "0 KB",
        "test1_size": "4 KB",
        "GSDML-V2.4-Rheonics-SMET-20221205_size": "30 KB",
        "GSDML-V2.4-Rheonics-SMET-20220321_size": "30 KB"
      },
      "key_facts": [
        "Users must select the correct EDS file corresponding to the sensor used in their application.",
        "Rheonics EDS files are added to the Codesys \"Device Repository\" for managing device descriptions.",
        "Setting up the controller and establishing an Ethernet/IP Network involves specific steps within Codesys.",
        "The process includes configuring communication settings, selecting a gateway, and scanning the network to identify connected controllers.",
        "Once the network scan is complete, the connected controller must be selected and confirmed by clicking OK."
      ],
      "diagram_labels": [
        "Ethernet/IP test.project - CODESYS",
        "File",
        "Edit",
        "View",
        "Project",
        "Libraries",
        "Build",
        "Online",
        "Debug",
        "Tools",
        "Window",
        "Help",
        "Application [Device: PLC Logic]",
        "Library Manager",
        "SRV_Viscosity_Meter_5",
        "SRV_Viscosity_Meter_6",
        "PLC_PRG",
        "SRV_Viscosity_Meter_2",
        "SRV_Viscosity_Meter_1_1",
        "Libraries used in application 'Device Application'",
        "Add Library",
        "Delete Library",
        "Properties",
        "Details",
        "Placeholders",
        "Library Repository",
        "Icon Legend...",
        "Summary...",
        "Device Repository",
        "Name",
        "Location",
        "3SLicense = 3SL",
        "BreakpointLog",
        "CAA Device Diag",
        "EthernetIP Serv",
        "IoDrvEthernet",
        "IoDrvEthernetIP",
        "GSDML-V2.4-Rheonics-SMET-20220321 (C:\\Users\\PROD-WB-21\\Downloads)",
        "Edit Locations...",
        "Installed Device Descriptions",
        "String for a full text search",
        "Vendor",
        "Version",
        "Description",
        "Install...",
        "Uninstall",
        "Export...",
        "Install Device Description",
        "This PC",
        "Windows (C:)",
        "Users",
        "PROD-WB-21",
        "Downloads",
        "Search Downloads",
        "Organize",
        "New folder",
        "Date modified",
        "Type",
        "Size",
        "Today (1)",
        "devicecache",
        "Earlier this year (4)",
        "RheonicsDVM.eds",
        "RheonicsRD.eds",
        "RheonicsSRV.eds",
        "A long time ago (4)",
        "test1",
        "GSDML-V2.4-Rheonics-SMET-20221205",
        "GSDML-V2.4-Rheonics-SMET-20220321",
        "CODESYS",
        "File name:",
        "Automatic detection (*.xml,*.eds,*.txt)",
        "Open",
        "Cancel",
        "Last build: 0 errors, 0 warnings, 0 precompile errors",
        "Devices",
        "POUs",
        "Raspberry Pi",
        "Ethernet/IP test",
        "Device (CODESYS Control for Raspberry Pi SL)",
        "PLC Logic",
        "Application",
        "Library Manager",
        "MainTask",
        "Task Configuration",
        "ENIPScannerIOTask",
        "Ethernet_IP_Scanner.IOCycle",
        "ENIPScannerServiceTask",
        "Ethernet_IP_Scanner.ServiceCycle",
        "Ethernet (Ethernet)",
        "Ethernet_IP_Scanner (Ethernet/IP Scanner)",
        "SRV_Viscosity_Meter_1 (SRV Viscosity Meter)",
        "SRV_Viscosity_Meter_1_1 (SRV Viscosity Meter)",
        "SRV_Viscosity_Meter_2 (SRV Viscosity Meter)",
        "SRV_Viscosity_Meter_2_1 (SRV Viscosity Meter)",
        "SRV_Viscosity_Meter_3 (SRV Viscosity Meter)",
        "SRV_Viscosity_Meter_3_1 (SRV Viscosity Meter)",
        "SRV_Viscosity_Meter_4 (SRV Viscosity Meter)",
        "SRV_Viscosity_Meter_5 (SRV Viscosity Meter)",
        "SRV_Viscosity_Meter_6 (SRV Viscosity Meter)",
        "Rheonics_DVP (Rheonics_DVP)",
        "SoftMotion General Axis Pool",
        "I2C",
        "GPIOs_A_B (GPIOs A/B)",
        "Onrwire",
        "Camera device",
        "<Empty>",
        "SPI"
      ],
      "warnings_notes": [],
      "page_num": 5,
      "_usage": {
        "input_tokens": 466,
        "output_tokens": 1775,
        "cost_usd": 0.0045773
      },
      "source_file": "165_EthernetIP_Communication_through_CODESYS.pdf"
    },
    {
      "page_summary": "This page provides a step-by-step guide for setting up and configuring a Raspberry Pi controller within the CODESYS software environment for a Rheonics Profinet project, illustrating network scanning, device selection, and detailed controller information.",
      "document_type": "manual",
      "product_names": [
        "Rheonics Profinet",
        "CODESYS",
        "CODESYS Control for Raspberry Pi SL",
        "Raspberry Pi"
      ],
      "extracted_text": {
        "software_header": "Rheonics Profinet.project - CODESYS\nFile Edit View Project Build Online Debug Tools Window Help\nApplication [Device: PLC Logic]",
        "devices_pane": {
          "header": "Devices",
          "tree": [
            "Rheonics Profinet",
            "Device (CODESYS Control for Raspberry Pi SL)",
            "PLC Logic",
            "  Application",
            "    Library Manager",
            "    PLC_PRG (PRG)",
            "    Task Configuration",
            "      MainTask",
            "      PLC_PRG",
            "    SoftMotion General Axis Pool",
            "    I/O",
            "    GPIOS_A_B (GPIOS A/B)",
            "    Onewire",
            "    Camera device",
            "    <Empty>",
            "    SPI"
          ]
        },
        "communication_settings_pane": {
          "header": "Communication Settings",
          "tabs": [
            "Communication Settings",
            "Applications",
            "Backup and Restore",
            "Files",
            "Log",
            "PLC Settings",
            "PLC Shell",
            "Users and Groups",
            "Access Rights",
            "Symbol Rights",
            "Licensed Software Metrics",
            "IEC Objects",
            "Task Deployment",
            "Status",
            "Information"
          ],
          "note": "Your device can be secured. L..."
        },
        "messages_area": "Messages - Total 0 error(s), 1 warning(s), 0 message(s)\nDevices - 0 error(s)\nDescription\n  Device description for '<Empty>' is missing",
        "controller_setup_view": {
          "title": "Device X",
          "tabs": [
            "Scan Network",
            "Gateway",
            "Device"
          ],
          "gateway_details": [
            "Gateway-1",
            "IP-Address: localhost",
            "Port: 1217",
            "PROD02",
            "Press ENTER to set active path"
          ],
          "select_device_section": {
            "header": "Select Device",
            "instruction": "Select the Network Path to the Controller",
            "device_list": [
              "Gateway-1",
              "  raspberrypi [0033]"
            ]
          },
          "device_information": {
            "Device Name": "raspberrypi",
            "Device Address": "0033",
            "Block driver": "UDP",
            "Encrypted Communication": "TLS supported",
            "Number of channels": "4",
            "Serial number": "10000000eed4074b",
            "Target ID": "0000 0010",
            "Target Name": "CODESYS Control for Raspberry Pi SL"
          },
          "actions": [
            "Scan Network",
            "Wink"
          ],
          "options": "Hide non-matching devices, filter by Target ID"
        },
        "footer": "Last build: 0 0 0 Precompile Project user: (nobody) OK Cancel",
        "figure_7_caption": "Figure 7. Set the controller.",
        "post_addition_text": "With the device added, settings would look like this:",
        "active_controller_view": {
          "tabs": [
            "Scan Network",
            "Gateway",
            "Device"
          ],
          "gateway_details": [
            "Gateway-1",
            "IP-Address: localhost",
            "Port: 1217"
          ],
          "active_device_information": {
            "device_status": "raspberrypi (active)",
            "Device Name": "raspberrypi",
            "Device Address": "0033",
            "Target ID": "0000 0010",
            "Target Type": "4102",
            "Target Vendor": "3S - Smart Software Solutions GmbH",
            "Target Version": "4.4.0.0"
          }
        },
        "figure_8_caption": "Figure 8. Network with controller added.",
        "program_option_note": "To update values received without the need to call parameters in the program, enable the following option."
      },
      "specifications": {
        "Port": "1217",
        "Device Address": "0033",
        "Number of channels": "4",
        "Serial number": "10000000eed4074b",
        "Target ID": "0000 0010",
        "Target Type": "4102",
        "Target Version": "4.4.0.0"
      },
      "key_facts": [
        "The CODESYS software environment is used to manage a Rheonics Profinet project.",
        "A Raspberry Pi controller, identified as 'CODESYS Control for Raspberry Pi SL', is configured in the system.",
        "The initial setup involves scanning the network to select the Raspberry Pi device and viewing its communication parameters.",
        "The controller is connected via a gateway with IP-Address 'localhost' and Port '1217'.",
        "The Raspberry Pi controller uses UDP as its block driver and supports TLS for encrypted communication.",
        "Key identification details for the Raspberry Pi controller include Device Address '0033', Serial number '10000000eed4074b', Target ID '0000 0010', Target Type '4102', and Target Version '4.4.0.0'.",
        "The vendor for the target controller is 3S - Smart Software Solutions GmbH.",
        "An option exists to enable automatic updates of received values without requiring explicit parameter calls in the program."
      ],
      "diagram_labels": [
        "1",
        "2",
        "3",
        "4",
        "5",
        "6",
        "Gateway",
        "Gateway-1",
        "raspberrypi [0033]",
        "raspberrypi (active)",
        "IP-Address: localhost",
        "Port: 1217",
        "PROD02",
        "Device Name: raspberrypi",
        "Device Address: 0033",
        "Target ID: 0000 0010",
        "Target Type: 4102",
        "Target Vendor: 3S - Smart Software Solutions GmbH",
        "Target Version: 4.4.0.0"
      ],
      "warnings_notes": [
        "Your device can be secured.",
        "1 warning(s) (in message log)",
        "Device description for '<Empty>' is missing"
      ],
      "page_num": 6,
      "_usage": {
        "input_tokens": 466,
        "output_tokens": 1707,
        "cost_usd": 0.004407299999999999
      },
      "source_file": "165_EthernetIP_Communication_through_CODESYS.pdf"
    },
    {
      "page_summary": "This page provides step-by-step instructions for configuring an Ethernet interface and Ethernet/IP Controller within the CODESYS environment, accompanied by a screenshot of the PLC Settings menu and a warning dialog.",
      "document_type": "manual",
      "product_names": [
        "CODESYS",
        "Ethernet/IP Controller",
        "Ethernet Adapter",
        "Ethernet"
      ],
      "extracted_text": "Device X\n\nNavigation Menu:\nCommunication Settings\nApplications\nBackup and Restore\nFiles\nLog\nPLC Settings\nPLC Shell\nUsers and Groups\nAccess Rights\nSymbol Rights\nLicensed Software Metrics\nIEC Objects\nTask Deployment\nStatus\nInformation\n\nMain Panel Tabs:\nApplication for I/O handling\nApplication\n\nPLC Settings (section):\nUpdate I/O while in stop [checkbox]\nBehavior for outputs in stop: Keep current values [dropdown]\nAlways update variables: [dropdown with options]\n  Disabled (update only if used in a task)\n  Enabled 1 (use bus cycle task if not used in any task)\n  Enabled 2 (always in bus cycle task)\n  <Unspecified>\nBus Cycle Options:\nBus cycle task: <Unspecified> [dropdown]\n\nAdditional Settings (section):\nGenerate force variables for IO mapping [checkbox]\nEnable diagnosis for devices [checkbox, checked]\nShow I/O warnings as errors [checkbox]\nEnable symbolic access for IOs [checkbox]\n\nCODESYS Dialog:\nAttention: After this action login is no longer possible without download. Do you wish to continue?\n[Yes] [No] Buttons\n\nFigure 9. Update variables option.\n\n2.4. Configure Ethernet Interface and Ethernet/IP Controller on CODESYS\n1. Right-click on Device and select add new Device.\n2. In the next window look for Fieldbuses, search for Ethernet/IP -> Ethernet Adapter -> Ethernet.\n3. Finally, click on “Add device”.",
      "specifications": {},
      "key_facts": [
        "The page details how to configure an Ethernet Interface and Ethernet/IP Controller using the CODESYS software.",
        "The configuration process involves navigating to the 'PLC Settings' within the 'Device' context.",
        "Users need to right-click on 'Device' and select 'add new Device' to begin the setup.",
        "The path for adding the Ethernet device is Fieldbuses -> Ethernet/IP -> Ethernet Adapter -> Ethernet.",
        "Changing the 'Always update variables' option in PLC settings can prevent future login without a download, prompting a warning for user confirmation.",
        "Various PLC settings related to I/O handling, variable updates, and bus cycle options are configurable.",
        "Additional settings include enabling diagnosis for devices and symbolic access for I/Os."
      ],
      "diagram_labels": [
        "Device X",
        "Communication Settings",
        "Applications",
        "Backup and Restore",
        "Files",
        "Log",
        "PLC Settings",
        "PLC Shell",
        "Users and Groups",
        "Access Rights",
        "Symbol Rights",
        "Licensed Software Metrics",
        "IEC Objects",
        "Task Deployment",
        "Status",
        "Information",
        "Application for I/O handling",
        "Application",
        "PLC Settings",
        "Update I/O while in stop",
        "Behavior for outputs in stop",
        "Keep current values",
        "Always update variables",
        "Disabled (update only if used in a task)",
        "Enabled 1 (use bus cycle task if not used in any task)",
        "Enabled 2 (always in bus cycle task)",
        "<Unspecified>",
        "Bus Cycle Options",
        "Bus cycle task",
        "Additional Settings",
        "Generate force variables for IO mapping",
        "Enable diagnosis for devices",
        "Show I/O warnings as errors",
        "Enable symbolic access for IOs",
        "CODESYS",
        "Attention: After this action login is no longer possible without download. Do you wish to continue?",
        "Yes",
        "No",
        "Figure 9. Update variables option.",
        "Device",
        "Fieldbuses",
        "Ethernet/IP",
        "Ethernet Adapter",
        "Add device"
      ],
      "warnings_notes": [
        "Attention: After this action login is no longer possible without download. Do you wish to continue?"
      ],
      "page_num": 7,
      "_usage": {
        "input_tokens": 466,
        "output_tokens": 1036,
        "cost_usd": 0.0027298
      },
      "source_file": "165_EthernetIP_Communication_through_CODESYS.pdf"
    },
    {
      "page_summary": "This page from a technical manual or guide details the process of adding an Ethernet adapter and an Ethernet/IP Scanner within the CODESYS development environment for a Raspberry Pi project.",
      "document_type": "manual",
      "product_names": [
        "CODESYS",
        "Raspberry Pi",
        "Ethernet/IP",
        "Ethernet Adapter",
        "Ethernet/IP Scanner",
        "SRV Viscosity Meter"
      ],
      "extracted_text": "EthernetIP test 2.project - CODESYS\nFile Edit View Project Build Online Debug Tools Window Help\nDevices\nEthernetIP test 2\nDevice (CODESYS Control for Raspberry Pi)\nPLC Logic\nApplication\nLibrary Manager\nPLC_PRG (PRG)\nTask Configuration\nENIPScannerIOTask\nEtherNet_IP_Scan\nENIPScannerServiceTask\nEtherNet_IP_Scar\nMainTask\nPLC_PRG\nEthernet (Ethernet)\nSoftMotion General Axis Pool\nI²C\nGPIOs_A_B (GPIOs A/B)\nOnewire\nCamera device\n<Empty>\nSPI\n\nSRV Viscosity_Meter_5\nLibrary Manager\nSRV Viscosity_Meter_6\nDevice\nPLC_PRG\n\nAdd Device\nName Ethernet_1\nAction\nAppend device\nInsert device\nPlug device\nUpdate device\nString for a full text search\nName | Vendor | Version | Description\nMiscellaneous\nGPIO | 3S - Smart Software Solutions GmbH | 3.5.17.0 | GPIOs using Sysfs\nFieldbuses\nCAN CANbus\nEtherCAT\nEthernet Adapter\nEthernet/IP\nEthernet | 3S - Smart Software Solutions GmbH | 3.5.17.0 | Ethernet Link.\nEthernet/IP Scanner\nHome&Building Automation\nModbus\nProfibus\nProfinet IO\nSercos\n\nGroup by category\nDisplay all versions (for experts only)\nDisplay outdated versions\nName: Ethernet\nVendor: 3S - Smart Software Solutions GmbH\nCategories: Ethernet Adapter, Ethernet Adapter, Ethernet Adapter, Home&Building Automation\nVersion: 3.5.17.0\nOrder Number: -\nDescription: Ethernet Link.\n\nAppend selected device as last child of Device\n(You can select another target node in the navigator while this window is open.)\nAdd Device\nClose\n\nEtherNet/IP™\n\nFigure 10. Add the Ethernet adapter.\n\n4. With Ethernet in our project tree now, Right click and add a new device.\n5. Select and add the Ethernet/IP Scanner.\n6. Add the IP Scanner to the device tree.",
      "specifications": {
        "GPIO_Vendor": "3S - Smart Software Solutions GmbH",
        "GPIO_Version": "3.5.17.0",
        "Ethernet_Vendor": "3S - Smart Software Solutions GmbH",
        "Ethernet_Version": "3.5.17.0",
        "Ethernet_Order_Number": "-"
      },
      "key_facts": [
        "The document provides instructions for adding an Ethernet adapter to a CODESYS project for Raspberry Pi.",
        "The 'Add Device' dialog is used to select and add various components, including fieldbuses and network adapters.",
        "The Ethernet adapter component is provided by '3S - Smart Software Solutions GmbH' and is version 3.5.17.0.",
        "After adding the Ethernet adapter, the next step involves adding an Ethernet/IP Scanner.",
        "The interface displays a project tree where devices are organized hierarchically."
      ],
      "diagram_labels": [
        "Devices",
        "EthernetIP test 2",
        "Device (CODESYS Control for Raspberry Pi)",
        "PLC Logic",
        "Application",
        "Library Manager",
        "PLC_PRG (PRG)",
        "Task Configuration",
        "ENIPScannerIOTask",
        "EtherNet_IP_Scan",
        "ENIPScannerServiceTask",
        "EtherNet_IP_Scar",
        "MainTask",
        "PLC_PRG",
        "Ethernet (Ethernet)",
        "SoftMotion General Axis Pool",
        "I²C",
        "GPIOs_A_B (GPIOs A/B)",
        "Onewire",
        "Camera device",
        "<Empty>",
        "SPI",
        "Add Device",
        "Name",
        "Action",
        "Append device",
        "Insert device",
        "Plug device",
        "Update device",
        "String for a full text search",
        "Vendor",
        "Version",
        "Description",
        "Miscellaneous",
        "GPIO",
        "Fieldbuses",
        "CAN CANbus",
        "EtherCAT",
        "Ethernet Adapter",
        "Ethernet/IP",
        "Ethernet",
        "Ethernet/IP Scanner",
        "Home&Building Automation",
        "Modbus",
        "Profibus",
        "Profinet IO",
        "Sercos",
        "Group by category",
        "Display all versions (for experts only)",
        "Display outdated versions",
        "Add Device",
        "Close",
        "EtherNet/IP™",
        "Figure 10. Add the Ethernet adapter."
      ],
      "warnings_notes": [
        "(You can select another target node in the navigator while this window is open.)",
        "Display all versions (for experts only)"
      ],
      "page_num": 8,
      "_usage": {
        "input_tokens": 466,
        "output_tokens": 1328,
        "cost_usd": 0.0034598
      },
      "source_file": "165_EthernetIP_Communication_through_CODESYS.pdf"
    },
    {
      "page_summary": "This page illustrates the CODESYS software interface for adding an Ethernet/IP Scanner, a step crucial for connecting a Rheonics sensor to a Raspberry Pi-controlled system.",
      "document_type": "manual",
      "product_names": [
        "Rheonics sensor",
        "CODESYS",
        "Raspberry Pi",
        "Ethernet/IP Scanner",
        "Ethernet/IP Local Adapter",
        "Modbus",
        "Profinet IO"
      ],
      "extracted_text": "EthernetIP test 2.project* - CODESYS\nFile Edit View Project Libraries Build Online Debug Tools Window Help\nDevices\nEthernetIP test 2\nDevice (CODESYS Control for Raspberry Pi)\nPLC Logic\nApplication\nLibrary Manager\nPLC_PRG (PRG)\nTask Configuration\nMainTask\nPLC_PRG\nEthernet (Ethernet)\nSoftMotion Gener... (Axis Pool)\nI2C\nGPIOs_A_B (GPIOs A/B)\nOnewire\nCamera device\n<Empty>\nSPI\n\nAdd Device\nName\nAction\nAppend device\nInsert device\nPlug device\nUpdate device\nString for a full text search\nVendor\n<All vendors>\nName\nVendor\nVersion\nDescription\nFieldbuses\nEthernet/IP\nEthernet/IP Local Adapter\nEthernet/IP Scanner\nModbus\nProfinet IO\n3S - Smart Software Solutions GmbH\n4.3.0.0\nEtherNet/IP Sca\nGroup by category\nDisplay all versions (for experts only)\nDisplay outdated versions\nPlease select a device from the list above.\n(You can select another target node in the navigator while this window is open.)\nAdd Device\nClose\n\nRepository\nN\n_3\nBP\nDE\nIo!\nIo!\nmessag\n\nDevices\nPOUs\nRaspberry Pi\n\nFigure 11: Adding the Ethernet/IP Scanner.\n7. Double-click on the Ethernet Device and select the network where our Rheonics sensor is connected.",
      "specifications": {
        "Ethernet/IP Scanner_vendor": "3S - Smart Software Solutions GmbH",
        "Ethernet/IP Scanner_version": "4.3.0.0"
      },
      "key_facts": [
        "The document provides instructions for adding an Ethernet/IP Scanner within the CODESYS software environment.",
        "The specific instruction highlights the need to double-click the Ethernet Device and select the network where a Rheonics sensor is connected.",
        "The Ethernet/IP Scanner listed in the 'Add Device' dialog is provided by '3S - Smart Software Solutions GmbH' and is version '4.3.0.0'.",
        "The CODESYS project shown is named 'EthernetIP test 2.project' and targets a 'CODESYS Control for Raspberry Pi' device.",
        "The 'Add Device' dialog allows for appending, inserting, plugging, or updating devices and provides search and filtering options.",
        "The figure is labeled as 'Figure 11: Adding the Ethernet/IP Scanner'."
      ],
      "diagram_labels": [
        "4",
        "5",
        "6",
        "EthernetIP test 2",
        "Device (CODESYS Control for Raspberry Pi)",
        "PLC Logic",
        "Application",
        "Library Manager",
        "PLC_PRG (PRG)",
        "Task Configuration",
        "MainTask",
        "PLC_PRG",
        "Ethernet (Ethernet)",
        "SoftMotion Gener... (Axis Pool)",
        "I2C",
        "GPIOs_A_B (GPIOs A/B)",
        "Onewire",
        "Camera device",
        "<Empty>",
        "SPI",
        "Add Device",
        "Name",
        "Action",
        "Append device",
        "Insert device",
        "Plug device",
        "Update device",
        "String for a full text search",
        "Vendor",
        "<All vendors>",
        "Name",
        "Vendor",
        "Version",
        "Description",
        "Fieldbuses",
        "Ethernet/IP",
        "Ethernet/IP Local Adapter",
        "Ethernet/IP Scanner",
        "Modbus",
        "Profinet IO",
        "Group by category",
        "Display all versions (for experts only)",
        "Display outdated versions",
        "Please select a device from the list above.",
        "You can select another target node in the navigator while this window is open.",
        "Add Device",
        "Close",
        "Repository",
        "N",
        "_3",
        "BP",
        "DE",
        "Io!",
        "Io!",
        "messag",
        "Devices",
        "POUs",
        "Raspberry Pi"
      ],
      "warnings_notes": [
        "Display all versions (for experts only)",
        "(You can select another target node in the navigator while this window is open.)"
      ],
      "page_num": 9,
      "_usage": {
        "input_tokens": 466,
        "output_tokens": 1206,
        "cost_usd": 0.0031548
      },
      "source_file": "165_EthernetIP_Communication_through_CODESYS.pdf"
    },
    {
      "page_summary": "This page illustrates the steps for configuring an Ethernet network adapter and scanning for Ethernet/IP compatible devices within the CODESYS software environment.",
      "document_type": "manual",
      "product_names": [
        "CODESYS",
        "Ethernet/IP Scanner",
        "CODESYS Control for Raspberry Pi SL"
      ],
      "extracted_text": "ethernet IP test 2.project* - CODESYS\nFile Edit View Project Build Online Debug Tools Window Help\nApplication [Device: PLC Logic]\n\nDevices\nEthernet IP test 2\nDevice (connected) (CODESYS Control for Raspberry Pi SL)\nPLC Logic\nApplication\nLibrary Manager\nPLC_PRG (PRG)\nTask Configuration\nENIPScannerIOTask\nEthernet_IP_Scanner.IOCycle\nENIPScannerServiceTask\nEthernet_IP_Scanner.ServiceCycle\nMainTask\nPLC_PRG\nEthernet (Ethernet)\nEthernet_IP_Scanner (Ethernet/IP Scanner)\nSoftMotion General Axis Pool\nI²C\nGPIOs_A_B (GPIOs A/B)\nOnewire\nCamera device\n<Empty>\nSPI\n\nLibrary Manager\nDevice\nPLC_PRG\nEthernet\nGeneral\nNetwork interface: eth0 [Browse...]\nIP address: 192 . 168 . 1 . 100\nSubnet mask: 255 . 255 . 255 . 0\nDefault gateway: 192 . 168 . 1 . 1\nAdjust operating system settings (checkbox)\nLog\nStatus\nEthernet Device I/O Mapping\nEthernet Device IEC Objects\nInformation\n\nNetwork Adapters (Dialog)\nInterfaces\nName | Description | IP address\nlo | | 127.0.0.1\neth0 | | 192.168.1.100\nwlan0 | | 0.0.0.0\nIP address: 192 . 168 . 1 . 100\nSubnet mask: 255 . 255 . 255 . 0\nDefault gateway: 192 . 168 . 1 . 1\nMAC address: E4:5F:01:A1:63:F5\n[OK] [Cancel]\n\nMessages - Total 0 error(s), 1 warning(s), 2 message(s)\nDescription\n! Device description for '<Empty>' is missing\ni Created task 'ENIPScannerIOTask'.\ni Created task 'ENIPScannerServiceTask'.\n\nFigure 12. Selecting the network on the Ethernet adapter.\n\n8,9 Right-click on the Ethernet/IP scanned and select the “Scan for Devices” option.\n\n(Context menu for Ethernet (Ethernet) in Devices pane)\nCut\nCopy\nPaste\nX Delete\nRefactoring\nProperties...\nAdd Object\nAdd Folder...\nAdd Device...\nInsert Device...\nDisable Device\nUpdate Device...\nScan for Devices...\nEdit Object\nEdit Object With...\nEdit I/O mapping\nImport mappings from CSV...\nExport mappings to CSV...\n\nFigure 13. Selecting the option scan for devices.\n\n10. The new screen will show all available devices that are Ethernet/IP compatible.",
      "specifications": {
        "Network interface": "eth0",
        "IP address": "192.168.1.100",
        "Subnet mask": "255.255.255.0",
        "Default gateway": "192.168.1.1",
        "MAC address": "E4:5F:01:A1:63:F5",
        "Localhost IP address (lo)": "127.0.0.1",
        "WLAN0 IP address": "0.0.0.0"
      },
      "key_facts": [
        "The CODESYS project 'ethernet IP test 2' is connected to a 'CODESYS Control for Raspberry Pi SL' device.",
        "The Ethernet adapter 'eth0' is configured with an IP address of 192.168.1.100, a subnet mask of 255.255.255.0, and a default gateway of 192.168.1.1.",
        "To scan for Ethernet/IP compatible devices, the user must right-click on the 'Ethernet (Ethernet)' entry in the Devices pane.",
        "The 'Scan for Devices...' option is available in the context menu for the Ethernet adapter.",
        "After selecting 'Scan for Devices...', a new screen will display all available Ethernet/IP compatible devices."
      ],
      "diagram_labels": [
        "Figure 12. Selecting the network on the Ethernet adapter.",
        "Figure 13. Selecting the option scan for devices.",
        "8",
        "9"
      ],
      "warnings_notes": [
        "Warning: Device description for '<Empty>' is missing.",
        "Note: Created task 'ENIPScannerIOTask'.",
        "Note: Created task 'ENIPScannerServiceTask'."
      ],
      "page_num": 10,
      "_usage": {
        "input_tokens": 466,
        "output_tokens": 1255,
        "cost_usd": 0.0032773
      },
      "source_file": "165_EthernetIP_Communication_through_CODESYS.pdf"
    },
    {
      "page_summary": "This page provides a step-by-step guide on scanning and adding Rheonics inline viscometers and density sensors to a CODESYS project via an Ethernet/IP network.",
      "document_type": "manual",
      "product_names": [
        "Rheonics DVP",
        "SRV Viscosity Meter",
        "Rheonics sensors"
      ],
      "extracted_text": "EthernetIP test.project* - CODESYS\nFile Edit View Project Build Online Debug Tools Window Help\nApplication [Device: PLC Logic]\nLibrary Manager\nDevice PLC_PRG Ethernet X\nDevices\nEthernetIP test\nDevice [connected] (CODESYS Control for Raspberry Pi SL)\nPLC Logic\nApplication\nLibrary Manager\nPLC_PRG (PRG)\nTask Configuration\nENIPScannerIOTask\nEthernet_IP_Scanner.IOCycle\nENIPScannerServiceTask\nEthernet_IP_Scanner.ServiceCycle\nMainTask\nPLC_PRG\nEthernet (Ethernet)\nEthernet_IP_Scanner (Ethernet/IP Scanner)\nSoftMotion General Axis Pool\nI²C\nGPIOs_A_B (GPIOs A/B)\nOnewire\nCamera device\n<Empty>\nSPI\nGeneral\nLog\nStatus\nEthernet Device I/O Mapping\nEthernet Device IEC Objects\nInformation\nNetwork interface\neth0\nIP address\n192 . 168 . 1 . 100\nSubnet mask\n255 . 255 . 255 . 0\nDefault gateway\n192 . 168 . 1 . 1\nBrowse...\nAdjust operating system settings\nScan Devices\nScanned Devices\nDevice name\nRheonics_DVP\nSRV_Viscosity_Meter\nSRV_Viscosity_Meter_1\nSRV_Viscosity_Meter_2\nSRV_Viscosity_Meter_3\nSRV_Viscosity_Meter_4\nSRV_Viscosity_Meter_5\nSRV_Viscosity_Meter_6\nDevice type\nRheonics DVP(Major Revision=16#1, Minor Revision = 16#2)\nSRV Viscosity Meter(Major Revision=16#1, Minor Revision = 16#1)\nSRV Viscosity Meter(Major Revision=16#1, Minor Revision = 16#1)\nSRV Viscosity Meter(Major Revision=16#1, Minor Revision = 16#1)\nSRV Viscosity Meter(Major Revision=16#1, Minor Revision = 16#1)\nSRV Viscosity Meter(Major Revision=16#1, Minor Revision = 16#1)\nSRV Viscosity Meter(Major Revision=16#1, Minor Revision = 16#1)\nSRV Viscosity Meter(Major Revision=16#1, Minor Revision = 16#1)\nIP Address\n192.168.1.2\n192.168.1.4\n192.168.1.12\n192.168.1.14\n192.168.1.15\n192.168.1.22\n192.168.1.25\n192.168.1.36\nSerial Number\n0 (16#0)\n0 (16#0)\n0 (16#0)\n0 (16#0)\n0 (16#0)\n0 (16#0)\n0 (16#0)\n0 (16#0)\nShow differences to project\nCopy All Devices to Project\nClose\nMessages - Total 0 error(s), 1 warning(s), 2 message(s)\nDevices\nDescription\nDevice description for '<Empty>' is missing\nCreated task 'ENIPScannerIOTask'.\nCreated task 'ENIPScannerServiceTask'.\nScan Devices\nFigure 14. Scanning devices from the Ethernet/IP network\n11. Select “Copy All Devices to Project”. Rheonics sensors are added to the project.\nEthernetIP test.project - CODESYS\nFile Edit View Project Build Online Debug Tools Window Help\nApplication [Device: PLC Logic]\nLibrary Manager\nSRV_Viscosity_Meter_5\nDevice PLC_PRG X\nDevices\nEthernetIP test\nDevice (CODESYS Control for Raspberry Pi SL)\nPLC Logic\nApplication\nLibrary Manager\nPLC_PRG (PRG)\nTask Configuration\nENIPScannerIOTask\nEthernet_IP_Scanner.IOCycle\nENIPScannerServiceTask\nEthernet_IP_Scanner.ServiceCycle\nMainTask\nEthernet (Ethernet)\nEthernet_IP_Scanner (Ethernet/IP Scanner)\nSRV_Viscosity_Meter_2 (SRV Viscosity Meter)\nSRV_Viscosity_Meter_1_1 (SRV Viscosity Meter)\nSRV_Viscosity_Meter_1_2 (SRV Viscosity Meter)\nSRV_Viscosity_Meter_3 (SRV Viscosity Meter)\nSRV_Viscosity_Meter_4 (SRV Viscosity Meter)\nSRV_Viscosity_Meter_5 (SRV Viscosity Meter)\nSRV_Viscosity_Meter_6 (SRV Viscosity Meter)\nRheonics_DVP (Rheonics DVP)\nSoftMotion General Axis Pool\nI²C\nGPIOs_A_B (GPIOs A/B)\nOnewire\nCamera device\n<Empty>\nSPI\nPROGRAM PLC_PRG\nVAR\nEND_VAR\nMessages - Total 0 error(s), 1 warning(s), 0 message(s)\nDescription\nDevice description for '<Empty>' is missing\nFigure 15. Rheonics Sensors added to the Device tree.\n12. Once we go online with the controller, Codesys will notify us if there are any electronics with problems and which ones are running normally.",
      "specifications": {
        "network_interface": "eth0",
        "ip_address": "192.168.1.100",
        "subnet_mask": "255.255.255.0",
        "default_gateway": "192.168.1.1",
        "rheonics_dvp_major_revision": "16#1",
        "rheonics_dvp_minor_revision": "16#2",
        "srv_viscosity_meter_major_revision": "16#1",
        "srv_viscosity_meter_minor_revision": "16#1",
        "serial_number_format": "0 (16#0)"
      },
      "key_facts": [
        "Rheonics DVP and SRV Viscosity Meters can be discovered on an Ethernet/IP network within CODESYS.",
        "Multiple SRV Viscosity Meter devices (up to 6 shown) can be scanned and added to a project.",
        "The 'Copy All Devices to Project' function integrates scanned Rheonics sensors into the CODESYS device tree.",
        "CODESYS provides notifications about the operational status of connected electronics when online with the controller."
      ],
      "diagram_labels": [
        "EthernetIP test.project* - CODESYS",
        "Application [Device: PLC Logic]",
        "Library Manager",
        "Device",
        "PLC_PRG",
        "Ethernet X",
        "Devices",
        "EthernetIP test",
        "Device [connected] (CODESYS Control for Raspberry Pi SL)",
        "PLC Logic",
        "Application",
        "PLC_PRG (PRG)",
        "Task Configuration",
        "ENIPScannerIOTask",
        "Ethernet_IP_Scanner.IOCycle",
        "ENIPScannerServiceTask",
        "Ethernet_IP_Scanner.ServiceCycle",
        "MainTask",
        "Ethernet (Ethernet)",
        "Ethernet_IP_Scanner (Ethernet/IP Scanner)",
        "SoftMotion General Axis Pool",
        "I²C",
        "GPIOs_A_B (GPIOs A/B)",
        "Onewire",
        "Camera device",
        "<Empty>",
        "SPI",
        "General",
        "Log",
        "Status",
        "Ethernet Device I/O Mapping",
        "Ethernet Device IEC Objects",
        "Information",
        "Network interface",
        "IP address",
        "Subnet mask",
        "Default gateway",
        "Browse...",
        "Adjust operating system settings",
        "Scan Devices",
        "Scanned Devices",
        "Device name",
        "Device type",
        "IP Address",
        "Serial Number",
        "Rheonics_DVP",
        "SRV_Viscosity_Meter",
        "SRV_Viscosity_Meter_1",
        "SRV_Viscosity_Meter_2",
        "SRV_Viscosity_Meter_3",
        "SRV_Viscosity_Meter_4",
        "SRV_Viscosity_Meter_5",
        "SRV_Viscosity_Meter_6",
        "Show differences to project",
        "Copy All Devices to Project",
        "Close",
        "Messages - Total 0 error(s), 1 warning(s), 2 message(s)",
        "Description",
        "Device description for '<Empty>' is missing",
        "Created task 'ENIPScannerIOTask'.",
        "Created task 'ENIPScannerServiceTask'.",
        "SRV_Viscosity_Meter_5",
        "PROGRAM PLC_PRG",
        "VAR",
        "END_VAR",
        "Messages - Total 0 error(s), 1 warning(s), 0 message(s)"
      ],
      "warnings_notes": [
        "Warning: Device description for '<Empty>' is missing (observed in both message panes)."
      ],
      "page_num": 11,
      "_usage": {
        "input_tokens": 466,
        "output_tokens": 2369,
        "cost_usd": 0.0060623
      },
      "source_file": "165_EthernetIP_Communication_through_CODESYS.pdf"
    },
    {
      "page_summary": "This page provides troubleshooting information and related resources for Rheonics viscometers and density sensors, illustrating their integration and variable monitoring in CODESYS online mode via Ethernet/IP.",
      "document_type": "manual",
      "product_names": [
        "SRV Viscometer",
        "Rheonics DVP",
        "density meter",
        "viscometer",
        "inline fluid viscosity & density"
      ],
      "extracted_text": "EthernetIP test.project - CODESYS\nFile Edit View Project Build Online Debug Tools Window Help\nApplication [Device: PLC Logic]\nDevices\nEthernetIP test\nDevice (connected) [CODESYS Control for Raspberry Pi SL]\nPLC Logic\nApplication [run]\nLibrary Manager\nPLC_PRG (PRG)\nTask Configuration\nENIPScannerIOTask\nEthernet_IP_Scanner.IOCycleTask\nEthernet_IP_Scanner.ServiceTask\nEthernet_IP_Scanner.Services\nMainTask\nPLC_PRG\nEthernet (Ethernet)\nEthernet_IP_Scanner (Ethernet/IP Scanner)\nSRV_Viscosity_Meter_5 (SRV Viscometer_5)\nSRV_Viscosity_Meter_1_1 (SRV Viscometer_1)\nSRV_Viscosity_Meter_1_2 (SRV Viscometer_1)\nSRV_Viscosity_Meter_2 (SRV Viscometer_2)\nSRV_Viscosity_Meter_3 (SRV Viscometer_3)\nSRV_Viscosity_Meter_4 (SRV Viscometer_4)\nSRV_Viscosity_Meter_5 (SRV Viscometer_5)\nSRV_Viscosity_Meter_6 (SRV Viscometer_6)\nRheonics_DVP (Rheonics_DVP)\nSoftMotion General Axis Pool\nI²C\nA_B (GPIOs A,B)\nOnewire\nCamera device\n<Empty>\nSPI\n\nSRV_Viscosity_Meter_5\nLibrary Manager SRV_Viscosity_Meter_5\nGeneral\nConnections\nAssemblies\nUser-Defined Parameters\nLog\nEthernet/IP I/O Mapping\nEthernet/IP IEC Objects\nStatus\nInformation\n\nFind Filter Show all\nVariable Mapping Channel Address Type Current Value Prepared Value Unit Description\nExclusiveOwner\nStatus Sensor %IW380 WORD 512 New Help String\nViscosity Median Value Parameter 0 %ID200 REAL 0 New Help String\nViscosity Median RawValue Parameter 0 %ID206 REAL 0 New Help String\nViscosity Median Status Parameter 0 %IW414 WORD 0 New Help String\nViscosity Median PrivStatus Parameter 0 %IW415 WORD 0 New Help String\nViscosity Median Unit Parameter 0 %IB832 BYTE 1 New Help String\nDensity Median Value Parameter 1 %ID209 REAL 1 New Help String\nDensity Median RawValue Parameter 1 %ID210 REAL 0 New Help String\nDensity Median Status Parameter 1 %IW422 WORD 0 New Help String\nDensity Median PrivStatus Parameter 1 %IW423 WORD 0 New Help String\nDensity Median Unit Parameter 1 %IB848 BYTE 24 New Help String\nTemperature Median Value Parameter 2 %ID213 REAL 26.484 New Help String\nTemperature Median RawValue Parameter 2 %ID214 REAL 26.484 New Help String\nTemperature Median Status Parameter 2 %IW430 WORD 0 New Help String\nTemperature Median PrivStatus Parameter 2 %IW431 WORD 0 New Help String\nTemperature Median Unit Parameter 2 %IB864 BYTE 20 New Help String\nKinematic Viscosity Value Parameter 3 %ID217 REAL 0 New Help String\nKinematic Viscosity RawValue Parameter 3 %ID218 REAL 0 New Help String\nKinematic Viscosity Status Parameter 3 %IW438 WORD 0 New Help String\nKinematic Viscosity PrivStatus Parameter 3 %IW439 WORD 0 New Help String\nKinematic Viscosity Unit Parameter 3 %IB880 BYTE 0 New Help String\nDensity Average Value Parameter 4 %ID221 REAL 1 New Help String\n\n+ Create new variable\n= Map to existing variable\nReset Mapping Always update variables Use parent device setting\n\nWatch 1\nExpression\nApplication Type Value Prepared value Execution point\n\nFigure 16. Online mode in Codesys.\n\nTroubleshooting\nCheck for common problems with Ethernet/IP and probable solutions at Ethernet/IP troubleshooting (https://support.rheonics.com/en/support/solutions/articles/81000402741-ethernet-ip-troubleshooting)\n\nRelated Articles\nData point access over ETHERNET/IP (https://support.rheonics.com/en/support/solutions/articles/81000397436-data-point-access-over-ethernet-ip)\nConnecting the Ethernet/IP output (https://support.rheonics.com/en/support/solutions/articles/81000402805-connecting-the-ethernet-ip-output)\n\nReferences\n[1]: https://www.codesys.com/the-system/codesys-inside.html (https://www.codesys.com/the-system/codesys-inside.html)\n[2]: rheonics :: density meter & viscometer | inline fluid viscosity & density (http://rheonics.com/)",
      "specifications": {
        "Status Sensor": "512",
        "Viscosity Median Value Parameter 0": "0",
        "Viscosity Median RawValue Parameter 0": "0",
        "Viscosity Median Status Parameter 0": "0",
        "Viscosity Median PrivStatus Parameter 0": "0",
        "Viscosity Median Unit Parameter 0": "1",
        "Density Median Value Parameter 1": "1",
        "Density Median RawValue Parameter 1": "0",
        "Density Median Status Parameter 1": "0",
        "Density Median PrivStatus Parameter 1": "0",
        "Density Median Unit Parameter 1": "24",
        "Temperature Median Value Parameter 2": "26.484",
        "Temperature Median RawValue Parameter 2": "26.484",
        "Temperature Median Status Parameter 2": "0",
        "Temperature Median PrivStatus Parameter 2": "0",
        "Temperature Median Unit Parameter 2": "20",
        "Kinematic Viscosity Value Parameter 3": "0",
        "Kinematic Viscosity RawValue Parameter 3": "0",
        "Kinematic Viscosity Status Parameter 3": "0",
        "Kinematic Viscosity PrivStatus Parameter 3": "0",
        "Kinematic Viscosity Unit Parameter 3": "0",
        "Density Average Value Parameter 4": "1"
      },
      "key_facts": [
        "The page illustrates the CODESYS software interface in online mode, showing variable monitoring for Rheonics devices.",
        "Rheonics viscometers and density sensors are integrated and monitored using CODESYS via Ethernet/IP.",
        "The document provides troubleshooting resources for common Ethernet/IP problems encountered with Rheonics products.",
        "Detailed process variables, including viscosity, density, and temperature, are accessible and displayed in the CODESYS interface.",
        "The 'Temperature Median Value Parameter 2' is currently reading 26.484, reflecting real-time process data.",
        "Rheonics offers support articles regarding data point access and connecting Ethernet/IP output for their devices."
      ],
      "diagram_labels": [
        "EthernetIP test.project - CODESYS",
        "Devices",
        "Device (connected) [CODESYS Control for Raspberry Pi SL]",
        "PLC Logic",
        "Application [run]",
        "Library Manager",
        "PLC_PRG (PRG)",
        "Task Configuration",
        "ENIPScannerIOTask",
        "Ethernet_IP_Scanner.IOCycleTask",
        "Ethernet_IP_Scanner.ServiceTask",
        "Ethernet_IP_Scanner.Services",
        "MainTask",
        "Ethernet (Ethernet)",
        "Ethernet_IP_Scanner (Ethernet/IP Scanner)",
        "SRV_Viscosity_Meter_5 (SRV Viscometer_5)",
        "SRV_Viscosity_Meter_1_1 (SRV Viscometer_1)",
        "SRV_Viscosity_Meter_1_2 (SRV Viscometer_1)",
        "SRV_Viscosity_Meter_2 (SRV Viscometer_2)",
        "SRV_Viscosity_Meter_3 (SRV Viscometer_3)",
        "SRV_Viscosity_Meter_4 (SRV Viscometer_4)",
        "SRV_Viscosity_Meter_6 (SRV Viscometer_6)",
        "Rheonics_DVP (Rheonics_DVP)",
        "SoftMotion General Axis Pool",
        "I²C",
        "A_B (GPIOs A,B)",
        "Onewire",
        "Camera device",
        "<Empty>",
        "SPI",
        "SRV_Viscosity_Meter_5",
        "General",
        "Connections",
        "Assemblies",
        "User-Defined Parameters",
        "Log",
        "Ethernet/IP I/O Mapping",
        "Ethernet/IP IEC Objects",
        "Status",
        "Information",
        "Find",
        "Filter Show all",
        "Variable",
        "Mapping",
        "Channel",
        "Address",
        "Type",
        "Current Value",
        "Prepared Value",
        "Unit",
        "Description",
        "ExclusiveOwner",
        "Status Sensor",
        "Viscosity Median Value Parameter 0",
        "Viscosity Median RawValue Parameter 0",
        "Viscosity Median Status Parameter 0",
        "Viscosity Median PrivStatus Parameter 0",
        "Viscosity Median Unit Parameter 0",
        "Density Median Value Parameter 1",
        "Density Median RawValue Parameter 1",
        "Density Median Status Parameter 1",
        "Density Median PrivStatus Parameter 1",
        "Density Median Unit Parameter 1",
        "Temperature Median Value Parameter 2",
        "Temperature Median RawValue Parameter 2",
        "Temperature Median Status Parameter 2",
        "Temperature Median PrivStatus Parameter 2",
        "Temperature Median Unit Parameter 2",
        "Kinematic Viscosity Value Parameter 3",
        "Kinematic Viscosity RawValue Parameter 3",
        "Kinematic Viscosity Status Parameter 3",
        "Kinematic Viscosity PrivStatus Parameter 3",
        "Kinematic Viscosity Unit Parameter 3",
        "Density Average Value Parameter 4",
        "New Help String",
        "+ Create new variable",
        "= Map to existing variable",
        "Reset Mapping",
        "Always update variables",
        "Use parent device setting",
        "Watch 1",
        "Expression",
        "Application",
        "Value",
        "Prepared value",
        "Execution point",
        "Figure 16. Online mode in Codesys."
      ],
      "warnings_notes": [],
      "page_num": 12,
      "_usage": {
        "input_tokens": 466,
        "output_tokens": 2666,
        "cost_usd": 0.0068048
      },
      "source_file": "165_EthernetIP_Communication_through_CODESYS.pdf"
    }
  ],
  "metadata": {
    "dpi": 200,
    "model": "gemini-2.5-flash",
    "prompt_version": "1.0",
    "failed_pages": []
  }
}